!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    GlassWool_Old,           !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    18,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap, !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.556,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic HW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic Brick,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic 25mm Wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic Acoustic Tile,   !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    AirCavity_5cm,           !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    1.2,                     !- Density {kg/m3}
    1005,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Painted Metal,   !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7690,                    !- Density {kg/m3}
    410,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    OSB_20mm,                !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    AmianteCiment_20mm,      !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plaster_2cm,             !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic LW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Concrete_200mm,          !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 50mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Parpaing_10cm,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,    !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.667,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic Roof Membrane,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Generic Clear Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.77,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    thick_glass_for_wall,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.02,                    !- Thickness {m}
    0.75,                    !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.8,                     !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    clear_glass,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.75,                    !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.8,                     !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.36,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.71,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.21,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.047,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    air_gap_16mm,            !- Name
    Air,                     !- Gas Type
    0.016;                   !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Generic Single Pane,     !- Name
    Generic Clear Glass;     !- Outside Layer

Construction,
    Generic Interior Door,   !- Name
    Generic 25mm Wood;       !- Outside Layer

Construction,
    paroi murale simple vitrage,  !- Name
    thick_glass_for_wall;    !- Outside Layer

Construction,
    Generic Underground Wall,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Wall Air Gap,    !- Layer 3
    Generic Gypsum Board;    !- Layer 4

Construction,
    Generic Exterior Wall,   !- Name
    Generic Brick,           !- Outside Layer
    Generic LW Concrete,     !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic Wall Air Gap,    !- Layer 4
    Generic Gypsum Board;    !- Layer 5

Construction,
    Generic Double Pane,     !- Name
    Generic Low-e Glass,     !- Outside Layer
    Generic Window Air Gap,  !- Layer 2
    Generic Clear Glass;     !- Layer 3

Construction,
    Floor_Internal,          !- Name
    Concrete_200mm;          !- Outside Layer

Construction,
    Generic Interior Floor,  !- Name
    Generic Acoustic Tile,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic LW Concrete;     !- Layer 3

Construction,
    Generic Ground Slab,     !- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete;     !- Layer 2

Construction,
    Generic Interior Wall,   !- Name
    Generic Gypsum Board,    !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Generic Gypsum Board;    !- Layer 3

Construction,
    Fenetre_PVC_Double,      !- Name
    clear_glass,             !- Outside Layer
    air_gap_16mm,            !- Layer 2
    clear_glass;             !- Layer 3

Construction,
    Wall_osb,                !- Name
    OSB_20mm,                !- Outside Layer
    GlassWool_Old,           !- Layer 2
    AmianteCiment_20mm;      !- Layer 3

Construction,
    Generic Roof,            !- Name
    Generic Roof Membrane,   !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic Ceiling Air Gap, !- Layer 4
    Generic Acoustic Tile;   !- Layer 5

Construction,
    Generic Underground Roof,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Ceiling Air Gap, !- Layer 3
    Generic Acoustic Tile;   !- Layer 4

Construction,
    Generic Exterior Door,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic 25mm Insulation, !- Layer 2
    Generic Painted Metal;   !- Layer 3

Construction,
    Generic Interior Ceiling,!- Name
    Generic LW Concrete,     !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic Acoustic Tile;   !- Layer 3

Construction,
    Generic Exposed Floor,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic LW Concrete;     !- Layer 4

Construction,
    wall_parpaing,           !- Name
    Plaster_2cm,             !- Outside Layer
    Parpaing_10cm,           !- Layer 2
    AirCavity_5cm,           !- Layer 3
    Plaster_2cm;             !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    ,                        !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ss,                      !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    1221,                    !- Volume {m3}
    407,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    rdc,                     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    1497,                    !- Volume {m3}
    499,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    meeting,                 !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    192.00000000000009,      !- Volume {m3}
    64,                      !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    rplus1,                  !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    1221,                    !- Volume {m3}
    407,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    lab,                     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    7,                       !- Ceiling Height {m}
    2968,                    !- Volume {m3}
    424,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    ss..Face0,               !- Name
    Floor,                   !- Surface Type
    Generic Ground Slab,     !- Construction Name
    ss,                      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    -3,                      !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    -3;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ss..Face1,               !- Name
    Wall,                    !- Surface Type
    wall_parpaing,           !- Construction Name
    ss,                      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ss..Face2,               !- Name
    Wall,                    !- Surface Type
    wall_parpaing,           !- Construction Name
    ss,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ss..Face3,               !- Name
    Wall,                    !- Surface Type
    wall_parpaing,           !- Construction Name
    ss,                      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ss..Face4,               !- Name
    Wall,                    !- Surface Type
    wall_parpaing,           !- Construction Name
    ss,                      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ss..Face5,               !- Name
    Ceiling,                 !- Surface Type
    Floor_Internal,          !- Construction Name
    ss,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    rdc_floor1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_floor0,              !- Name
    Floor,                   !- Surface Type
    Generic Ground Slab,     !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    -4,                      !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    -8,                      !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    -4,                      !- Vertex 7 X-coordinate {m}
    -8,                      !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    -4,                      !- Vertex 8 X-coordinate {m}
    11,                      !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_floor1,              !- Name
    Floor,                   !- Surface Type
    Floor_Internal,          !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ss..Face5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_roof0,               !- Name
    Roof,                    !- Surface Type
    Generic Roof,            !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -8,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -8,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    3,                       !- Vertex 4 Z-coordinate {m}
    4,                       !- Vertex 5 X-coordinate {m}
    -4,                      !- Vertex 5 Y-coordinate {m}
    3,                       !- Vertex 5 Z-coordinate {m}
    4,                       !- Vertex 6 X-coordinate {m}
    0,                       !- Vertex 6 Y-coordinate {m}
    3,                       !- Vertex 6 Z-coordinate {m}
    0,                       !- Vertex 7 X-coordinate {m}
    0,                       !- Vertex 7 Y-coordinate {m}
    3,                       !- Vertex 7 Z-coordinate {m}
    0,                       !- Vertex 8 X-coordinate {m}
    11,                      !- Vertex 8 Y-coordinate {m}
    3;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_roof1,               !- Name
    Ceiling,                 !- Surface Type
    Floor_Internal,          !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    rplus1..Face0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall0,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall1,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall2,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall3,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    meeting..Face1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    -4,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall4,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    -4,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    -8,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    -8,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall5,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    -8,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -8,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -8,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -8,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall6,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -8,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -8,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall7,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    -4,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall8,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    -4,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rdc_wall9,               !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rdc,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    meeting..Face0,          !- Name
    Floor,                   !- Surface Type
    Generic Ground Slab,     !- Construction Name
    meeting,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    12,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -12,                     !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    meeting..Face1,          !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    meeting,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    rdc_wall3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    -4,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    meeting..Face2,          !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    meeting,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    12,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    12,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    meeting..Face3,          !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    meeting,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    12,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    12,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -12,                     !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -12,                     !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    meeting..Face4,          !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    meeting,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12,                     !- Vertex 1 X-coordinate {m}
    4,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -12,                     !- Vertex 2 X-coordinate {m}
    4,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    -4,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    meeting..Face5,          !- Name
    Roof,                    !- Surface Type
    Generic Roof,            !- Construction Name
    meeting,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -12,                     !- Vertex 1 X-coordinate {m}
    4,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    12,                      !- Vertex 3 Y-coordinate {m}
    3;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    rplus1..Face0,           !- Name
    Floor,                   !- Surface Type
    Floor_Internal,          !- Construction Name
    rplus1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    rdc_roof1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rplus1..Face1,           !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rplus1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rplus1..Face2,           !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rplus1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rplus1..Face3,           !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rplus1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rplus1..Face4,           !- Name
    Wall,                    !- Surface Type
    Wall_osb,                !- Construction Name
    rplus1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    rplus1..Face5,           !- Name
    Roof,                    !- Surface Type
    Generic Roof,            !- Construction Name
    rplus1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    lab..Face0,              !- Name
    Floor,                   !- Surface Type
    Generic Ground Slab,     !- Construction Name
    lab,                     !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    53,                      !- Vertex 1 Y-coordinate {m}
    -3,                      !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    53,                      !- Vertex 4 Y-coordinate {m}
    -3;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    lab..Face1,              !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    lab,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    lab..Face2,              !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    lab,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    53,                      !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    53,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    lab..Face3,              !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    lab,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    53,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    53,                      !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    53,                      !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    53,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    lab..Face4,              !- Name
    Wall,                    !- Surface Type
    Generic Exterior Wall,   !- Construction Name
    lab,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    53,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    53,                      !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    lab..Face5,              !- Name
    Roof,                    !- Surface Type
    Generic Roof,            !- Construction Name
    lab,                     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    53,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    53,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    ss..Face2_ss_door,       !- Name
    GlassDoor,               !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    ss..Face2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    -1,                      !- Vertex 1 Z-coordinate {m}
    11,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    -3,                      !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    -3,                      !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    -1;                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall0_win_0,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    9.257,                   !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    9.257,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    10.457,                  !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    10.457,                  !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall0_win_1,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    7.514,                   !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    7.514,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    8.714,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    8.714,                   !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall0_win_2,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    5.771,                   !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    5.771,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    6.971,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    6.971,                   !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall0_win_3,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    4.029,                   !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    4.029,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    5.229,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    5.229,                   !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall0_win_4,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    2.286,                   !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    2.286,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    3.486,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    3.486,                   !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall0_win_5,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall0,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    0.543,                   !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0.543,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    1.743,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    1.743,                   !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_0,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.528,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    1.528,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.328,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.328,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_1,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.056,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    3.056,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    1.856,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    1.856,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_2,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.584,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    4.584,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    3.384,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    3.384,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_3,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.112,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    6.112,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    4.912,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    4.912,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_4,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.64,                    !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    7.64,                    !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    6.44,                    !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    6.44,                    !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_5,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.168,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    9.168,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    7.968,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    7.968,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_6,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.696,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    10.696,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    9.496,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    9.496,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_7,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.224,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    12.224,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    11.024,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    11.024,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_8,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.752,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    13.752,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    12.552,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    12.552,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_9,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.28,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    15.28,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    14.08,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    14.08,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_10,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.808,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    16.808,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    15.608,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    15.608,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_11,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.336,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    18.336,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    17.136,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    17.136,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_12,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.864,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    19.864,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    18.664,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    18.664,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_13,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.392,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    21.392,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    20.192,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    20.192,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_14,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.92,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    22.92,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    21.72,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    21.72,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_15,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.448,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    24.448,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    23.248,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    23.248,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_16,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.976,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    25.976,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    24.776,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    24.776,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_17,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.504,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    27.504,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    26.304,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    26.304,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_18,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.032,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    29.032,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    27.832,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    27.832,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_19,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.56,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    30.56,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    29.36,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    29.36,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_20,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.088,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    32.088,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    30.888,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    30.888,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_21,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.616,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    33.616,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    32.416,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    32.416,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_22,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.144,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    35.144,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    33.944,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    33.944,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall1_win_23,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.672,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    36.672,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    35.472,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    35.472,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall2_door_0,        !- Name
    GlassDoor,               !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    rdc_wall2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    -1,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall4_win_0,         !- Name
    Window,                  !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    rdc_wall4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4,                      !- Vertex 1 X-coordinate {m}
    -4.1,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    -4,                      !- Vertex 2 X-coordinate {m}
    -4.1,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4,                      !- Vertex 3 X-coordinate {m}
    -7.9,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4,                      !- Vertex 4 X-coordinate {m}
    -7.9,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall6_win_0,         !- Name
    Window,                  !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    rdc_wall6,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.9,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.9,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.1,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall7_door_0,        !- Name
    GlassDoor,               !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    rdc_wall7,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.1,                     !- Vertex 1 X-coordinate {m}
    -4,                      !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    0.1,                     !- Vertex 2 X-coordinate {m}
    -4,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    -4,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    -4,                      !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall8_win_0,         !- Name
    Window,                  !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    rdc_wall8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    -3.9,                    !- Vertex 1 Y-coordinate {m}
    2.9,                     !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    -3.9,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    -0.1,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    -0.1,                    !- Vertex 4 Y-coordinate {m}
    2.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_0,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.513,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    35.513,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    36.713,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    36.713,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_1,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.026,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    34.026,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    35.226,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    35.226,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_2,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.539,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    32.539,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    33.739,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    33.739,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_3,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.052,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    31.052,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    32.252,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    32.252,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_4,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.565,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    29.565,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    30.765,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    30.765,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_5,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.078,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    28.078,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    29.278,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    29.278,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_6,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.591,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    26.591,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    27.791,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    27.791,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_7,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.104,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    25.104,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    26.304,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    26.304,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_8,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.617,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    23.617,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    24.817,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    24.817,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_9,         !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.13,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    22.13,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    23.33,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    23.33,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_10,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.643,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    20.643,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    21.843,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    21.843,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_11,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.157,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    19.157,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    20.357,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    20.357,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_12,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.67,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    17.67,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    18.87,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    18.87,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_13,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.183,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    16.183,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    17.383,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    17.383,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_14,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.696,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    14.696,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    15.896,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    15.896,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_15,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.209,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    13.209,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    14.409,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    14.409,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_16,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.722,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    11.722,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    12.922,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    12.922,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_17,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.235,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    10.235,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    11.435,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    11.435,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_18,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.748,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    8.748,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    9.948,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    9.948,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_19,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.261,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    7.261,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    8.461,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    8.461,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_20,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.774,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    5.774,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    6.974,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    6.974,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rdc_wall9_win_21,        !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rdc_wall9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.287,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.3,                     !- Vertex 1 Z-coordinate {m}
    4.287,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    5.487,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    5.487,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    meeting..Face3_door_0,   !- Name
    GlassDoor,               !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    meeting..Face3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.586,                  !- Vertex 1 X-coordinate {m}
    9.414,                   !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    -6.586,                  !- Vertex 2 X-coordinate {m}
    9.414,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.414,                  !- Vertex 3 X-coordinate {m}
    6.586,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.414,                  !- Vertex 4 X-coordinate {m}
    6.586,                   !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    meeting..Face4_door_0,   !- Name
    GlassDoor,               !- Surface Type
    paroi murale simple vitrage,  !- Construction Name
    meeting..Face4,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.414,                  !- Vertex 1 X-coordinate {m}
    1.414,                   !- Vertex 1 Y-coordinate {m}
    2,                       !- Vertex 1 Z-coordinate {m}
    -9.414,                  !- Vertex 2 X-coordinate {m}
    1.414,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.586,                  !- Vertex 3 X-coordinate {m}
    -1.414,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.586,                  !- Vertex 4 X-coordinate {m}
    -1.414,                  !- Vertex 4 Y-coordinate {m}
    2;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face1_win_0,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    9.257,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    9.257,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    10.457,                  !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    10.457,                  !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face1_win_1,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    7.514,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    7.514,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    8.714,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    8.714,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face1_win_2,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    5.771,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    5.771,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    6.971,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    6.971,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face1_win_3,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    4.029,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    4.029,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    5.229,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    5.229,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face1_win_4,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    2.286,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    2.286,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    3.486,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    3.486,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face1_win_5,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37,                      !- Vertex 1 X-coordinate {m}
    0.543,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    37,                      !- Vertex 2 X-coordinate {m}
    0.543,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37,                      !- Vertex 3 X-coordinate {m}
    1.743,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37,                      !- Vertex 4 X-coordinate {m}
    1.743,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_0,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.528,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    1.528,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0.328,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0.328,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_1,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.056,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    3.056,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    1.856,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    1.856,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_2,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.584,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    4.584,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    3.384,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    3.384,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_3,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.112,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    6.112,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    4.912,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    4.912,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_4,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.64,                    !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    7.64,                    !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    6.44,                    !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    6.44,                    !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_5,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.168,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    9.168,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    7.968,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    7.968,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_6,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.696,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    10.696,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    9.496,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    9.496,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_7,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.224,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    12.224,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    11.024,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    11.024,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_8,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.752,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    13.752,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.552,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.552,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_9,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.28,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    15.28,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    14.08,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    14.08,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_10,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.808,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    16.808,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    15.608,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    15.608,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_11,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.336,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    18.336,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    17.136,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    17.136,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_12,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.864,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    19.864,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    18.664,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    18.664,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_13,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.392,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    21.392,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    20.192,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    20.192,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_14,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.92,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    22.92,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    21.72,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    21.72,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_15,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.448,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    24.448,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    23.248,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    23.248,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_16,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.976,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    25.976,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    24.776,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    24.776,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_17,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.504,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    27.504,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    26.304,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    26.304,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_18,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.032,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    29.032,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    27.832,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    27.832,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_19,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.56,                   !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    30.56,                   !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    29.36,                   !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    29.36,                   !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_20,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.088,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    32.088,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    30.888,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    30.888,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_21,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.616,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    33.616,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    32.416,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    32.416,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_22,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.144,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    35.144,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    33.944,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    33.944,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face2_win_23,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.672,                  !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    36.672,                  !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    35.472,                  !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    35.472,                  !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face3_win_0,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.743,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.743,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.543,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.543,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face3_win_1,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.486,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.486,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.286,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.286,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face3_win_2,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.229,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.229,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.029,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.029,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face3_win_3,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.971,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.971,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.771,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.771,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face3_win_4,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8.714,                   !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8.714,                   !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.514,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.514,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face3_win_5,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.457,                  !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.457,                  !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.257,                   !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.257,                   !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_0,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.472,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    35.472,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    36.672,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    36.672,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_1,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.944,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    33.944,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    35.144,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    35.144,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_2,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.416,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    32.416,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    33.616,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    33.616,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_3,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.888,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    30.888,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    32.088,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    32.088,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_4,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.36,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    29.36,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    30.56,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    30.56,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_5,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.832,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    27.832,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    29.032,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    29.032,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_6,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.304,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    26.304,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    27.504,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    27.504,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_7,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.776,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    24.776,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.976,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.976,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_8,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.248,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    23.248,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    24.448,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    24.448,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_9,     !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.72,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    21.72,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    22.92,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    22.92,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_10,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.192,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    20.192,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    21.392,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    21.392,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_11,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.664,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    18.664,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    19.864,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    19.864,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_12,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.136,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    17.136,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    18.336,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    18.336,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_13,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.608,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    15.608,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    16.808,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    16.808,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_14,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.08,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    14.08,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    15.28,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    15.28,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_15,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.552,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    12.552,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    13.752,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    13.752,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_16,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.024,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    11.024,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.224,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.224,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_17,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.496,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    9.496,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    10.696,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    10.696,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_18,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.968,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    7.968,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    9.168,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    9.168,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_19,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.44,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    6.44,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    7.64,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    7.64,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_20,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.912,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    4.912,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    6.112,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    6.112,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_21,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.384,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    3.384,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    4.584,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    4.584,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_22,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.856,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    1.856,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    3.056,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    3.056,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    rplus1..Face4_win_23,    !- Name
    Window,                  !- Surface Type
    Fenetre_PVC_Double,      !- Construction Name
    rplus1..Face4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.328,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.3,                     !- Vertex 1 Z-coordinate {m}
    0.328,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    1.528,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    1.528,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.3;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face2_win_0,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    44.786,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    44.786,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    49.286,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    49.286,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face2_win_1,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    36.571,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    36.571,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    41.071,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    41.071,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face2_win_2,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    28.357,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    28.357,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    32.857,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    32.857,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face2_win_3,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    20.143,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    20.143,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    24.643,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    24.643,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face2_win_4,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    11.929,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    11.929,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    16.429,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    16.429,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face2_win_5,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90,                      !- Vertex 1 X-coordinate {m}
    3.714,                   !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    90,                      !- Vertex 2 X-coordinate {m}
    3.714,                   !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    90,                      !- Vertex 3 X-coordinate {m}
    8.214,                   !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    90,                      !- Vertex 4 X-coordinate {m}
    8.214,                   !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face4_win_0,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face4,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    8.214,                   !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    8.214,                   !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    3.714,                   !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    3.714,                   !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face4_win_1,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face4,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    16.429,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    16.429,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    11.929,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    11.929,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face4_win_2,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face4,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    24.643,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    24.643,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    20.143,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    20.143,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face4_win_3,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face4,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    32.857,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    32.857,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    28.357,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    28.357,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face4_win_4,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face4,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    41.071,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    41.071,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    36.571,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    36.571,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    lab..Face4_win_5,        !- Name
    Window,                  !- Surface Type
    Generic Double Pane,     !- Construction Name
    lab..Face4,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82,                      !- Vertex 1 X-coordinate {m}
    49.286,                  !- Vertex 1 Y-coordinate {m}
    2.35,                    !- Vertex 1 Z-coordinate {m}
    82,                      !- Vertex 2 X-coordinate {m}
    49.286,                  !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    82,                      !- Vertex 3 X-coordinate {m}
    44.786,                  !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    82,                      !- Vertex 4 X-coordinate {m}
    44.786,                  !- Vertex 4 Y-coordinate {m}
    2.35;                    !- Vertex 4 Z-coordinate {m}

