!- Windows Line endings 

Schedule:Constant,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    cut_stone,                !- Name
    Rough,                    !- Roughness
    0.6,                      !- Thickness
    1.5,                      !- Conductivity
    2100,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    osb,                      !- Name
    MediumRough,              !- Roughness
    0.02,                     !- Thickness
    0.13,                     !- Conductivity
    600,                      !- Density
    1600,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    gypsum_board,             !- Name
    MediumRough,              !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    glasswool_new,            !- Name
    MediumRough,              !- Roughness
    0.14,                     !- Thickness
    0.032,                    !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:Glazing,
    Generic Low-e Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.36,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.71,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.21,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.047,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    clear_glass,              !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.75,                     !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.8,                      !- Visible Transmittance at Normal Incidence
    0.075,                    !- Front Side Visible Reflectance at Normal Incidence
    0.075,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    thick_glass_for_wall,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.02,                     !- Thickness
    0.75,                     !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.8,                      !- Visible Transmittance at Normal Incidence
    0.075,                    !- Front Side Visible Reflectance at Normal Incidence
    0.075,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Clear Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.77,                     !- Solar Transmittance at Normal Incidence
    0.07,                     !- Front Side Solar Reflectance at Normal Incidence
    0.07,                     !- Back Side Solar Reflectance at Normal Incidence
    0.88,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    air_gap,                  !- Name
    Air,                      !- Gas Type
    0.016;                    !- Thickness

WindowMaterial:Gas,
    Generic Window Air Gap,    !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

Construction,
    Generic Underground Wall,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Wall Air Gap,     !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction,
    fenetre_pvc_double,       !- Name
    clear_glass,              !- Outside Layer
    air_gap,                  !- Layer 2
    clear_glass;              !- Layer 3

Construction,
    Generic Interior Door,    !- Name
    Generic 25mm Wood;        !- Outside Layer

Construction,
    mur_simple_vitrage,       !- Name
    thick_glass_for_wall;     !- Outside Layer

Construction,
    Generic Interior Wall,    !- Name
    Generic Gypsum Board,     !- Outside Layer
    Generic Wall Air Gap,     !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    Generic Underground Roof,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Ceiling Air Gap,    !- Layer 3
    Generic Acoustic Tile;    !- Layer 4

Construction,
    Generic Ground Slab,      !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete;      !- Layer 2

Construction,
    Generic Exterior Wall,    !- Name
    Generic Brick,            !- Outside Layer
    Generic LW Concrete,      !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic Wall Air Gap,     !- Layer 4
    Generic Gypsum Board;     !- Layer 5

Construction,
    Generic Single Pane,      !- Name
    Generic Clear Glass;      !- Outside Layer

Construction,
    Generic Exterior Door,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic 25mm Insulation,    !- Layer 2
    Generic Painted Metal;    !- Layer 3

Construction,
    recent_light_renovation,    !- Name
    osb,                      !- Outside Layer
    glasswool_new,            !- Layer 2
    gypsum_board;             !- Layer 3

Construction,
    Generic Double Pane,      !- Name
    Generic Low-e Glass,      !- Outside Layer
    Generic Window Air Gap,    !- Layer 2
    Generic Clear Glass;      !- Layer 3

Construction,
    Generic Interior Floor,    !- Name
    Generic Acoustic Tile,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic LW Concrete;      !- Layer 3

Construction,
    Generic Roof,             !- Name
    Generic Roof Membrane,    !- Outside Layer
    Generic 50mm Insulation,    !- Layer 2
    Generic LW Concrete,      !- Layer 3
    Generic Ceiling Air Gap,    !- Layer 4
    Generic Acoustic Tile;    !- Layer 5

Construction,
    Generic Interior Ceiling,    !- Name
    Generic LW Concrete,      !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic Acoustic Tile;    !- Layer 3

Construction,
    Generic Exposed Floor,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic LW Concrete;      !- Layer 4

Construction,
    townhouse_basement,       !- Name
    cut_stone;                !- Outside Layer

Construction:AirBoundary,
    Generic Air Boundary,     !- Name
    None;                     !- Air Exchange Method

Zone,
    ss2,                      !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    1188,                     !- Volume
    297,                      !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ss1,                      !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    1188,                     !- Volume
    297,                      !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    rdc,                      !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    424.0800000000001,        !- Volume
    141.36,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    rdc_cage,                 !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    31.919999999999987,       !- Volume
    10.639999999999997,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    rdc_annexe,               !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    120,                      !- Volume
    40,                       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r1,                       !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    595.08,                   !- Volume
    198.36,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r1_cage,                  !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    31.919999999999987,       !- Volume
    10.639999999999995,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r1_annexe,                !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    201,                      !- Volume
    67,                       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r2,                       !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    595.08,                   !- Volume
    198.36,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r2_cage,                  !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    31.919999999999987,       !- Volume
    10.639999999999995,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r2_annexe,                !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    201,                      !- Volume
    67,                       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r3,                       !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    595.08,                   !- Volume
    198.36,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r3_cage,                  !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    31.919999999999998,       !- Volume
    10.639999999999995,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r14_cage,                 !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    2.885714285714286,        !- Ceiling Height
    -6.459999999999982,       !- Volume
    10.639999999999995,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    r4,                       !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    487.1599999999999,        !- Volume
    198.36,                   !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    ss2_floor_0,              !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    ss2,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    -8,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -8,                       !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -8,                       !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    -8;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss2_roof_0,               !- Name
    Ceiling,                  !- Surface Type
    townhouse_basement,       !- Construction Name
    ss2,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ss1_floor_0,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    -4,                       !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -4,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -4,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    -4;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss2_wall_0,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss2,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -4,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -8,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    -8,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    -4;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss2_wall_1,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss2,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    -4,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    -8,                       !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    -8,                       !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    -4;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss2_wall_2,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss2,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    -4,                       !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    -8,                       !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -8,                       !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    -4;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss2_wall_3,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss2,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -4,                       !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -8,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -8,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    -4;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_floor_0,              !- Name
    Floor,                    !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ss2_roof_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    -4,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -4,                       !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -4,                       !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    -4;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_roof_0,               !- Name
    Ceiling,                  !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_annexe_floor_0,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_roof_1,               !- Name
    Roof,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_roof_2,               !- Name
    Roof,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_roof_3,               !- Name
    Ceiling,                  !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_floor_0,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    8.4,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    8.4,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    19,                       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    19,                       !- Vertex 8 Xcoordinate
    8,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    ss1_roof_4,               !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_cage_floor_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_wall_0,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -4,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    -4,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_wall_1,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    -4,                       !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    -4,                       !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_wall_2,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    -4,                       !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -4,                       !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ss1_wall_3,               !- Name
    Wall,                     !- Surface Type
    townhouse_basement,       !- Construction Name
    ss1,                      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -4,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -4,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_floor_0,              !- Name
    Floor,                    !- Surface Type
    townhouse_basement,       !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ss1_roof_3,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    4.6,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    4.6,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    8,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    rdc_roof_0,               !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_floor_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    8.4,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    8.4,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    19,                       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    19,                       !- Vertex 8 Xcoordinate
    8,                        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_0,               !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_1,               !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_cage_wall_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_2,               !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_cage_wall_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_3,               !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_cage_wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_4,               !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_5,               !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_6,               !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_wall_7,               !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc,                      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_floor_0,         !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ss1_roof_4,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_roof_0,          !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_floor_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_roof_1,          !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_floor_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    6.9,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    6.9,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    8.4,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    8.4,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_wall_0,          !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_wall_1,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_wall_1,          !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_wall_2,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_wall_2,          !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_wall_3,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_cage_wall_3,          !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc_cage,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_annexe_floor_0,       !- Name
    Floor,                    !- Surface Type
    townhouse_basement,       !- Construction Name
    rdc_annexe,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ss1_roof_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_annexe_roof_0,        !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    rdc_annexe,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_annexe_floor_1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_annexe_wall_0,        !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc_annexe,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_annexe_wall_1,        !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc_annexe,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_annexe_wall_2,        !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc_annexe,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    rdc_annexe_wall_3,        !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    rdc_annexe,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_floor_0,               !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_roof_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    4.6,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    4.6,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    8,                        !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r1_floor_1,               !- Name
    Floor,                    !- Surface Type
    Generic Exposed Floor,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_roof_0,                !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_floor_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    8.4,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    8.4,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    19,                       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    19,                       !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_0,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_1,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_wall_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_2,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_wall_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_3,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_wall_2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_4,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_5,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_6,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_7,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_wall_9,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_floor_0,          !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_cage_roof_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    6.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_floor_1,          !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_cage_roof_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    6.1,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    6.1,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    4.6,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    4.6,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_roof_0,           !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_floor_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_roof_1,           !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_floor_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    6.9,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    6.9,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    8.4,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    8.4,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_wall_0,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_wall_1,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_wall_1,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_wall_2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_wall_2,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_wall_3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_cage_wall_3,           !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_cage,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_floor_0,        !- Name
    Floor,                    !- Surface Type
    Generic Exposed Floor,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_floor_1,        !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    rdc_annexe_roof_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_floor_2,        !- Name
    Floor,                    !- Surface Type
    Generic Exposed Floor,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_roof_0,         !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_annexe_floor_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    4,                        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    8,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    -3,                       !- Vertex 7 Xcoordinate
    8,                        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    -3,                       !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_0,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_1,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_2,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_4,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_5,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_6,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_7,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_8,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r1_annexe_wall_9,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r1_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_floor_0,               !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_roof_0,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    4.6,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    4.6,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r2_roof_0,                !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_floor_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    8.4,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    8.4,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    19,                       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    19,                       !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_0,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_1,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_wall_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_2,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_wall_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_3,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_wall_2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_4,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_5,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_6,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_7,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_wall_9,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_floor_0,          !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_roof_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    6.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_floor_1,          !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_cage_roof_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    6.1,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    6.1,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    4.6,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    4.6,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_roof_0,           !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_floor_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_roof_1,           !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_floor_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    6.9,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    6.9,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    8.4,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    8.4,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_wall_0,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_wall_1,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_wall_1,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_wall_2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_wall_2,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_wall_3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_cage_wall_3,           !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_cage,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_floor_0,        !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r1_annexe_roof_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    -3,                       !- Vertex 5 Xcoordinate
    4,                        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    -3,                       !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    -8,                       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    -8,                       !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_roof_0,         !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    4,                        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    8,                        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    -3,                       !- Vertex 7 Xcoordinate
    8,                        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    -3,                       !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_0,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_1,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_2,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_4,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_5,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_6,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_7,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_8,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r2_annexe_wall_9,         !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r2_annexe,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_floor_0,               !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_roof_0,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    4.6,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    4.6,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r3_roof_0,                !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r4_floor_0,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    8.4,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    8.4,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    19,                       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    19,                       !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_0,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_1,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_wall_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_2,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_wall_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_3,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_wall_2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_4,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_5,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_6,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_7,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_8,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_wall_9,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_floor_0,          !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_roof_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    6.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_floor_1,          !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r2_cage_roof_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    6.1,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    6.1,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    4.6,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    4.6,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_roof_0,           !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r14_cage_floor_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_roof_1,           !- Name
    Ceiling,                  !- Surface Type
    Generic Interior Ceiling,    !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r14_cage_floor_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    6.9,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    6.9,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    8.4,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    8.4,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_wall_0,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_wall_1,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_wall_1,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_wall_2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_wall_2,           !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_wall_3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r3_cage_wall_3,           !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r3_cage,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_floor_0,         !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_roof_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9,                      !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    6.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_floor_1,         !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_cage_roof_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    6.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    6.9,                      !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    6.1,                      !- Vertex 5 Xcoordinate
    2,                        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    6.1,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    4.6,                      !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    4.6,                      !- Vertex 8 Xcoordinate
    2.8,                      !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_roof_0,          !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.886,                   !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.614,                   !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    14.614,                   !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    14.886;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_wall_0,          !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r4_wall_2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.886,                   !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    14.886;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_wall_1,          !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r4_wall_3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    14.886,                   !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    14.614;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_wall_2,          !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r4_wall_4,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    14.614,                   !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.614;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r14_cage_wall_3,          !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r14_cage,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.614,                   !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.886;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_floor_0,               !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r3_roof_0,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    4.6,                      !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    4.6,                      !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    11,                       !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_0,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_1,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    14.5,                     !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    14.5,                     !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_2,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.886,                   !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    14.886,                   !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_3,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.614,                   !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.5,                     !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    14.5,                     !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    14.614;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_4,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.5,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    13,                       !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    14.5;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_5,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    14.5,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    13,                       !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    14.5;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_6,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    14.5,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    13,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    13.8;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    r4_roof_7,                !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    13.8,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    13,                       !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    14.5;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_0,                !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_1,                !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.886;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_2,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r14_cage_wall_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    14.886,                   !- Vertex 1 Zcoordinate
    4.6,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.886;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_3,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r14_cage_wall_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    14.614,                   !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    4.6,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    4.6,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    14.886;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_4,                !- Name
    Wall,                     !- Surface Type
    Generic Interior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    r14_cage_wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.614,                   !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    8.4,                      !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    8.4,                      !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    14.614;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_5,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.614,                   !- Vertex 1 Zcoordinate
    8.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_6,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.5,                     !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_7,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    13,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    13.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_8,                !- Name
    Wall,                     !- Surface Type
    Generic Exterior Wall,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    13.8,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_9,                !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    13,                       !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    14.5;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_10,               !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    14.5,                     !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_11,               !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    11,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    11,                       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_12,               !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11,                       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_13,               !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    r4_wall_14,               !- Name
    Wall,                     !- Surface Type
    recent_light_renovation,    !- Construction Name
    r4,                       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    rdc_wall_5_win_0,         !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    rdc_wall_5,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.867,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.867,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    6.267,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    6.267,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    rdc_wall_5_win_1,         !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    rdc_wall_5,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    1.733,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    1.733,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    3.133,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    3.133,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    rdc_wall_6_door_0,        !- Name
    Door,                     !- Surface Type
    Generic Exterior Door,    !- Construction Name
    rdc_wall_6,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.5,                     !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.5,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_wall_5_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    7.925,                    !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    7.925,                    !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    9.225,                    !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    9.225,                    !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_wall_5_win_1,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.85,                     !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.85,                     !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    6.15,                     !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    6.15,                     !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_wall_5_win_2,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    1.775,                    !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    1.775,                    !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    3.075,                    !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    3.075,                    !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_wall_7_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_wall_7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.15,                    !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.15,                    !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.85,                     !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.85,                     !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_wall_9_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_wall_9,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.65,                     !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.65,                     !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.35,                     !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.35,                     !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_annexe_wall_1_door_0,    !- Name
    GlassDoor,                !- Surface Type
    fenetre_pvc_double,       !- Construction Name
    r1_annexe_wall_1,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_annexe_wall_2_door_0,    !- Name
    GlassDoor,                !- Surface Type
    fenetre_pvc_double,       !- Construction Name
    r1_annexe_wall_2,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2,                       !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    -2,                       !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1,                       !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1,                       !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_annexe_wall_4_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_annexe_wall_4,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.85,                    !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    -0.85,                    !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    -2.15,                    !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    -2.15,                    !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_annexe_wall_5_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_annexe_wall_5,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8.85,                     !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8.85,                     !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    10.15,                    !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    10.15,                    !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r1_annexe_wall_9_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r1_annexe_wall_9,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    2.65,                     !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    2.65,                     !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    1.35,                     !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    1.35,                     !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_wall_5_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    7.95,                     !- Vertex 1 Ycoordinate
    8.3,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    7.95,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    9.15,                     !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    9.15,                     !- Vertex 4 Ycoordinate
    8.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_wall_5_win_1,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    8.3,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    8.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_wall_5_win_2,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    1.85,                     !- Vertex 1 Ycoordinate
    8.3,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    1.85,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    3.05,                     !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    3.05,                     !- Vertex 4 Ycoordinate
    8.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_wall_7_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_wall_7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.1,                     !- Vertex 1 Ycoordinate
    8.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.1,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.9,                      !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.9,                      !- Vertex 4 Ycoordinate
    8.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_wall_9_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_wall_9,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.6,                      !- Vertex 1 Ycoordinate
    8.3,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.6,                      !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    8.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_annexe_wall_1_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_annexe_wall_1,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    1.35,                     !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    1.35,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    2.65,                     !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    2.65,                     !- Vertex 4 Ycoordinate
    8.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_annexe_wall_2_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_annexe_wall_2,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.75,                    !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    -2.75,                    !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -0.25,                    !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -0.25,                    !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    8.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_annexe_wall_5_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_annexe_wall_5,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    8.85,                     !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    8.85,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    10.15,                    !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    10.15,                    !- Vertex 4 Ycoordinate
    8.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_annexe_wall_7_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_annexe_wall_7,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    10.15,                    !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    10.15,                    !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    8.85,                     !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    8.85,                     !- Vertex 4 Ycoordinate
    8.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r2_annexe_wall_9_win_0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r2_annexe_wall_9,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8,                       !- Vertex 1 Xcoordinate
    2.65,                     !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    -8,                       !- Vertex 2 Xcoordinate
    2.65,                     !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8,                       !- Vertex 3 Xcoordinate
    1.35,                     !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8,                       !- Vertex 4 Xcoordinate
    1.35,                     !- Vertex 4 Ycoordinate
    8.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r3_wall_5_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r3_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    7.95,                     !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    7.95,                     !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    9.15,                     !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    9.15,                     !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r3_wall_5_win_1,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r3_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    6.1,                      !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r3_wall_5_win_2,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r3_wall_5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    1.85,                     !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    1.85,                     !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    3.05,                     !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    3.05,                     !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r3_wall_7_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r3_wall_7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.1,                     !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.1,                     !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.9,                      !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.9,                      !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r3_wall_8_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r3_wall_8,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.6,                      !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.6,                      !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r3_wall_9_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r3_wall_9,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.6,                      !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.6,                      !- Vertex 2 Ycoordinate
    10,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    10,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r14_cage_roof_0_vasistas,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r14_cage_roof_0,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.906,                    !- Vertex 1 Xcoordinate
    0.65,                     !- Vertex 1 Ycoordinate
    14.792,                   !- Vertex 1 Zcoordinate
    7.203,                    !- Vertex 2 Xcoordinate
    0.65,                     !- Vertex 2 Ycoordinate
    14.7,                     !- Vertex 2 Zcoordinate
    7.203,                    !- Vertex 3 Xcoordinate
    2.15,                     !- Vertex 3 Ycoordinate
    14.7,                     !- Vertex 3 Zcoordinate
    5.906,                    !- Vertex 4 Xcoordinate
    2.15,                     !- Vertex 4 Ycoordinate
    14.792;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_roof_1_win_0,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r4_roof_1,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.708,                    !- Vertex 1 Xcoordinate
    7.867,                    !- Vertex 1 Ycoordinate
    14.735,                   !- Vertex 1 Zcoordinate
    8.005,                    !- Vertex 2 Xcoordinate
    7.867,                    !- Vertex 2 Ycoordinate
    14.642,                   !- Vertex 2 Zcoordinate
    8.005,                    !- Vertex 3 Xcoordinate
    9.067,                    !- Vertex 3 Ycoordinate
    14.642,                   !- Vertex 3 Zcoordinate
    6.708,                    !- Vertex 4 Xcoordinate
    9.067,                    !- Vertex 4 Ycoordinate
    14.735;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_roof_1_win_1,          !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r4_roof_1,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.708,                    !- Vertex 1 Xcoordinate
    4.733,                    !- Vertex 1 Ycoordinate
    14.735,                   !- Vertex 1 Zcoordinate
    8.005,                    !- Vertex 2 Xcoordinate
    4.733,                    !- Vertex 2 Ycoordinate
    14.642,                   !- Vertex 2 Zcoordinate
    8.005,                    !- Vertex 3 Xcoordinate
    5.933,                    !- Vertex 3 Ycoordinate
    14.642,                   !- Vertex 3 Zcoordinate
    6.708,                    !- Vertex 4 Xcoordinate
    5.933,                    !- Vertex 4 Ycoordinate
    14.735;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_roof_6_vasistas,       !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r4_roof_6,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.891,                   !- Vertex 1 Xcoordinate
    4.51,                     !- Vertex 1 Ycoordinate
    14.053,                   !- Vertex 1 Zcoordinate
    13.88,                    !- Vertex 2 Xcoordinate
    3.521,                    !- Vertex 2 Ycoordinate
    13.91,                    !- Vertex 2 Zcoordinate
    15.076,                   !- Vertex 3 Xcoordinate
    3.521,                    !- Vertex 3 Ycoordinate
    13.817,                   !- Vertex 3 Zcoordinate
    15.087,                   !- Vertex 4 Xcoordinate
    4.51,                     !- Vertex 4 Ycoordinate
    13.96;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_wall_7_half_lune_1,    !- Name
    Window,                   !- Surface Type
    mur_simple_vitrage,       !- Construction Name
    r4_wall_7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    12.9,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.7,                      !- Vertex 2 Ycoordinate
    12.5,                     !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    12.5,                     !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_wall_8_half_lune_2,    !- Name
    Window,                   !- Surface Type
    mur_simple_vitrage,       !- Construction Name
    r4_wall_8,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    5.5,                      !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    5.5,                      !- Vertex 2 Ycoordinate
    12.5,                     !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    6.3,                      !- Vertex 3 Ycoordinate
    12.5,                     !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    6.1,                      !- Vertex 4 Ycoordinate
    12.9;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_wall_12_win_0,         !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r4_wall_12,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.1,                     !- Vertex 1 Ycoordinate
    13.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.1,                     !- Vertex 2 Ycoordinate
    12.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.9,                      !- Vertex 3 Ycoordinate
    12.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.9,                      !- Vertex 4 Ycoordinate
    13.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_wall_13_win_0,         !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r4_wall_13,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.6,                      !- Vertex 1 Ycoordinate
    13.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.6,                      !- Vertex 2 Ycoordinate
    12.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    12.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    13.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    r4_wall_14_win_0,         !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    r4_wall_14,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.6,                      !- Vertex 1 Ycoordinate
    13.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.6,                      !- Vertex 2 Ycoordinate
    12.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.4,                      !- Vertex 3 Ycoordinate
    12.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.4,                      !- Vertex 4 Ycoordinate
    13.8;                     !- Vertex 4 Zcoordinate